\begin{equation}
    \begin{array}{ll}
    G=&\left[
        \begin{array}{cc}
            \frac{0.301e^{-0.838s}}{1.120s+1} &
            \frac{-0.025e^{-0.527s}}{0.2283s + 1} \\
            \frac{1.199e^{-27.8s}}{280.2s+1} &
            \frac{0.076}{2.542s+1} \\
            \frac{(0.258s+0.708)e^{-28.6s}}{48.2s^2+280.4s+1} &
            \frac{(0.016s+0.045)e^{-0.814s}}{0.438s^2+2.714s+1} \\
            \frac{-0.035e^{-28.5s}}{602.3s^2+282.3s+1} &
            \frac{-0.002e^{-0.704s}}{5.465s^2+4.692s+1}
        \end{array}
       \right.  \\
    &
     \left.
        \begin{array}{cc}
            \frac{-0.014e^{-30s}}{68.69s+1} &
            \frac{-0.004e^{-0.178s}}{0.2633s+1} \\
            \frac{0.004e^{-0.615s}}{16.31s+1} &
            \frac{0.611}{145.2s+1} \\
            \frac{(0.282s+0.022)e^{-4.48s}}{11.97s^2+14.57s+1} &
            \frac{(-0.009s+0.002)e^{-0.814s}}{s+0.007} \\
            \frac{-0.003e^{-2.45}}{61.96s+1} &
            \frac{-0.5476}{2.689s+1}
        \end{array}
        \right]
     \end{array}\label{eq:BarkBoiler_model}
\end{equation}